# Чек-лист осмотра места монтажа ИБП

> Распознано вручную по скану `чек лист.jpg`.
> Исходник: `C:/Users/serge/Nextcloud2/Компания/База знаний/Инструкции/чек лист.jpg`.
> Рукописная строка внизу листа: дата похожа на `17.07.2026`; подпись/ФИО распознаны неуверенно.

## Изначально

- [ ] Разместить термометр в предполагаемом месте установки аккумуляторов.
- [ ] Фото щита «на столбе», открытого.

## В помещении

- [ ] Фото основного щита, не снимая защитную крышку.
- [ ] Фото списка потребителей, если прилагается к щиту.

## Открыть защитную крышку щита

- [ ] Фото открытого щита полностью.
- [ ] Фото щита и номиналы каждого ряда со всех сторон (много фото).
- [ ] Проверить колодки заземления и нулевого провода.
- [ ] Измерить напряжение на каждой фазе и записать в лист осмотра.
- [ ] Проверить соответствие автоматов и потребителей.
- [ ] Проверить мощность погружного насоса (или другого оборудования, для которого нет данных).
- [ ] Фото шильдиков и кол-во циркуляционных насосов и др. оборудования при необходимости.
- [ ] Проверить итоговую мощность всех потребителей в резерве.
- [ ] Уточнить, есть ли трехфазные потребители.
- [ ] Проверить наличие мастер выключателя, проверить, какие потребители он обеспечивает, доп. фото.
- [ ] Фото показаний термометра после 40 минут его нахождения в помещении, записать эти показания.

## Размеры и фото помещения(ий)

- [ ] Записать размеры помещения (или помещений), где будут проходить работы.
- [ ] Фото расположения щита и места установки ИБП.
- [ ] Фото помещения по кругу.

## Дополнительно обязательно проверить

- [ ] Проверить, нет ли газового отсекателя для газового котла.
- [ ] Проверить, нет ли радиатора отопления в месте установки ИБП.
- [ ] Уточнить «пирог» стены.
- [ ] Записать толщину стены, если будут проходы через стену.

## В заключении

- [ ] Анкета-бланк осмотра, подписать.
- [ ] Отдать визитку.
- [ ] Проверить все действия по чек-листу, заполнить его.

## В машине

- [ ] Скриншот координат объекта.
- [ ] Скопировать координаты объекта с именем анкеты в заметки или мессенджер.
- [ ] Фото заполненного подписанного Анкеты-бланка осмотра.
- [ ] Фото собственных записей.
- [ ] Фото данного чек-листа.

## ФИО заказчика или наименование организации

____________________________________________________________________

## Важно

Перед работой токовыми клещами в щите обязательно нужно обесточить вводной автомат.

Дополнительно. Если присутствуют дополнительные щиты, то для них провести подобную процедуру.

Использовать копии данного чек-листа.
